Re: [EXTERNAL] Phase 3 P6 - UPS 1 Incident
 


---

**From:** Gerald Aldajuste <galdajuste@stackinfra.com>  
**Sent:** Monday, April 27, 2026 4:43 PM  
**To:** David Nuckolls <dnuckolls@stackinfra.com>; Ed Lloyd <elloyd@stackinfra.com>  
**Subject:** Fw: [EXTERNAL] Phase 3 P6 - UPS 1 Incident

@Ed Lloyd

  

Adding @David Nuckolls to the thread.

  

Looks like this was forwarded to another David in the company.

  


---

**From:** Ed Lloyd <elloyd@stackinfra.com>  
**Sent:** Monday, April 27, 2026 1:31 PM  
**To:** David Schiavoni-Exman <dschiavoni@stackinfra.com>; Gerald Aldajuste <galdajuste@stackinfra.com>  
**Subject:** Fw: [EXTERNAL] Phase 3 P6 - UPS 1 Incident


---

**From:** James Sedoruk <jsedoruk@stackinfra.com>  
**Sent:** Monday, April 27, 2026 8:38 AM  
**To:** Ed Lloyd <elloyd@stackinfra.com>; Joe Kendra <jkendra@stackinfra.com>; Anthony Antonellis <aantonellis@stackinfra.com>  
**Subject:** Re: [EXTERNAL] Phase 3 P6 - UPS 1 Incident

Hi Ed, as we have discussed previous observations.  

- We should track this in our tracker.
    
- It should be requested that this be tracked in CX alloy on the asset that was affected and we will monitor for updates.
    

  

In regard to whether or not this would be considered an "Arc Flash Event"

- From an EHS perspective, I would say yes.  Is David and Gerald in the loop, please ensure they are.
    
- Additionally it is a little more nuanced then just saying if it was an Arc Flash because we did not have the typical violent response that can be associated to most arc flash events, for more clarity we could state that it was a "high-potential electrical fault event involving arcing, caused by a foreign object in the UPS during initial energization". And an electrical hazard near miss that requires follow up specifically on practice of review prior to energization of equipment.
    

  

---

**From:** Ed Lloyd <elloyd@stackinfra.com>  
**Sent:** Monday, April 27, 2026 8:02 AM  
**To:** James Sedoruk <jsedoruk@stackinfra.com>  
**Subject:** Fw: [EXTERNAL] Phase 3 P6 - UPS 1 Incident

Here is the email from Toshiba with pictures of the incident. Two questions. First should there be a more thorough explanation of the resolution of the incident. At this moment this e-mail is operations only tracking of the event. The UPS is considered back on line with the bolt removal, as I understand it currently. Secondly, would this be considered an "Arc Flash" event since the fuse prevented further damage to the equipment?

  

---

**From:** Orellana, Edwin (TIC) <Edwin.Orellana@toshiba.com>  
**Sent:** Friday, April 24, 2026 5:00 PM  
**To:** Ed Lloyd <elloyd@stackinfra.com>  
**Cc:** Zelaya, Luis (TIC) <Luis.Zelaya@toshiba.com>; Fritzsch, Daniel (TIC) <Daniel.Fritzsch@toshiba.com>; Gaspard, Adam (TIC) <Adam.Gaspard@toshiba.com>  
**Subject:** [EXTERNAL] Phase 3 P6 - UPS 1 Incident

Hello Ed,

Here are few pictures of the incident involving UPS-P6-120-01 bypass cabinet. 

The incident took place while energizing UPS for the first time.  The bolt was trapped in B-phase of the bypass cabinet and the side panel.  The incident cleared bypass circuit fuse and didn’t cause any other damage to UPS as the converter and inverter were powered down during energization. 

Please feel free to reach out of there if you have any questions.

**![](blob:https://outlook.cloud.microsoft/b691c736-cb96-4865-a686-474ea35acb68)**

**Edwin Orellana**

Field Service Technician

Power Electronics Division

**Toshiba International Corporation**  
13131 West Little York Rd. Houston, TX 77041

Direct: 713-466-0277 ext. 3608 Cell: 281-513-2806

E-mail: [edwin.orellana@toshiba.com](mailto:edwin.orellana@toshiba.com "mailto:edwin.orellana@toshiba.com")

