---
type: meeting
PARA: Archives
Site: "[[02-Work/02 - Work Areas/NVA01A/NVA01A|NVA01A]]"
---
EHS Review  
─────────────────────────────────────────────────────────────────────────────────────────
 
## Section 01 MOP Information ✅

- LOR = LOW
- No comment
 
## Section 02 Supporting Documentation ✅

- No comment
   

## Section 03 Risk & Safety Requirements ✅

- Equipment ID: UPS400B1 (14.6 cal/cm2)
- Equipment ID: UPS400B1 FB (2.9 cal/cm2)
- Equipment ID: Main 3 Emergency Iso Breaker (2.9 cal/cm2)
- Equipment ID: PDU400B1-1, PDU400B1-2, PDU400B1-3
- Equipment ID: Main 1 Emergency Iso Breaker
 
## Section 04 Pre-Maintenance Brief ✅

- No Comment
 
## Section 5 Detailed Procedure ⭕

- **Isolation**
- **Restore** - **LOTO applied (1)** **✅**
    - Step 73/73.1 - ==At== **SWB-UPS400A1**==, OPEN/LOTO== **PDU400A1-1, A1-2, and A1-3 Output Breakers.**
    - Step 76 - 76.4 - ==At== **SWB-M2**==, Apply LOTO to== **UPS400A1 Input Feeder Breaker**
      
    
- **LOTO removed (1)** **✅**
    - Step 82 - ==At== **SWB-M2** ==remove LOTO from== **UPS400A1 Input Feeder Breaker.**
    - Step 93 - ==At== **SWB-UPS400A1** ==remove LOTO from== **PDU400A1-1, A1-2, and B1-3 Output Breakers.**
      
    
- **Verification of Absence of Energy**
    - ==Please add a step/line item to state how we verify the absence of voltage/energy==
        - ==Attempt to restart once isolated, L-D-L, logical conclusion based on x, y, and z, etc.==