---
type: meeting
PARA: Archives
Site: "[[02-Work/02 - Work Areas/NVA01A/NVA01A|NVA01A]]"
---
EHS Review  
─────────────────────────────────────────────────────────────────────────────────────────
 
## Section 01 MOP Information ✅

- LOR = LOW
- No comment
 
## Section 02 Supporting Documentation ✅

- No comment
   

## Section 03 Risk & Safety Requirements ✅

- Equipment ID: UPS400B1 (14.6 cal/cm2)
- Equipment ID: UPS400B1 FB (2.9 cal/cm2)
- Equipment ID: Main 3 Emergency Iso Breaker (2.9 cal/cm2)
- Equipment ID: PDU400B1-1, PDU400B1-2, PDU400B1-3
- Equipment ID: Main 1 Emergency Iso Breaker
 
## Section 04 Pre-Maintenance Brief ✅

- No Comment
 
## Section 5 Detailed Procedure ⭕

- **Isolation**
- **Restore** - **LOTO applied (1)** **✅**
    - ==Step 70/71.1 - At== S**WB-UPS400B1 OPEN PDU Output Breakers 400B1-1, 400B1-2, and 400B1-3.**
    - ==Step 74.2 -== **At SWB-M3**==, Apply LOTO to== **UPS400B1 Input Feeder Breaker**. ==(Vendor must apply their LOTO as well)==
      
      
    
- **LOTO removed (1)** **✅**
    - ==Step 80. - At== **SWB-M3** ==remove LOTO== **from UPS400B1 Input Feeder Breaker**==.==
    - ==Step 92 - At== **SWB-UPS400B1** ==remove LOTO from== **PDU400B1-1, B1-2, and B1-3 Output Breakers.**
      
    
- **Verification of Absence of Energy**
    - ==Please add a step/line item to state how we verify the absence of voltage/energy==
        - ==Attempt to restart once isolated, L-D-L, logical conclusion based on x, y, and z, etc.==