---
type: meeting
PARA: Archives
Site: "[[02-Work/02 - Work Areas/NVA01A/NVA01A|NVA01A]]"
---
EHS Review  
─────────────────────────────────────────────────────────────────────────────────────────
 
## Section 01 MOP Information ✅

- LOR = LOW
- No comment
 
## Section 02 Supporting Documentation ✅

- No comment
   

## Section 03 Risk & Safety Requirements ✅

- Equipment ID: UPS400R (11.7 cal/cm2)
- Equipment ID: UPS400R FB (2.9 cal/cm2)
 
## Section 04 Pre-Maintenance Brief ✅

- No Comment
 
## Section 5 Detailed Procedure ⭕

- **Isolation**
- **Restore** - **LOTO applied (1)** **✅**
    - Step 8.1 - At **SWB-M1** Rack Out and LOTO **UPS400R Feeder breaker.** Note: PPE required—40 CAL suit and Class 00 gloves
    
- **LOTO removed (1)** **✅**
    - Step 13 - At **SWB-M1** remove LOTO from **UPS400R Input Feeder Breaker.**
      
    
- **Verification of Absence of Energy**
    - ==Please add a step/line item to state how we verify the absence of voltage/energy==
        - ==Attempt to restart once isolated, L-D-L, logical conclusion based on x, y, and z, etc.==
      
    
    ![Exported image](Files/Exported%20image%2020260127172126-0.png)   

## Section 06 Back-out Procedures ✅

- No comment
 
## Section 07 MOP Approval ✅

- No comment
 
## Section 08 Sign-off/Completion ✅

- No comment
 
## Section 09 Completion Comments ✅

- No comment   
    
─────────────────────────────────────────────────────────────────────────────────────────