---
type: daily-note
Date: 2024-11-07
PARA: Archives
Site: "[[02-Work/02 - Work Areas/NVA05A/NVA05A|NVA05A]]"
---
NVA05A-CAB-ACC1-14 Compressor Swape Crane Lift  
_EHS Review_  
────────────────────────────────────────────────────────────────────────────────────────────────────
 
## Section 01 MOP Information ✅

- No comment
 
## Section 02 Supporting Documentation ✅

- No comment
 
## Section 03 Risk & Safety Requirements ✅

- No comment
 
## Section 04 Pre-Maintenance Brief ✅

- Step 4, add "including vendor personnel". To the end of the first sentence.
 
## Section 5 Detailed Procedure ✅
  - ==Prior to Step 1, "Confirm chiller 14 has been placed out of service, de-energized, and mechanically isolated before proceeding."==

- [ ] ==Please add a line describing/explaining how the COTs/Vendor personnel are to verify the absence of energy. Doesn't have to be anything different than what you would normally do for that, just looking to see it articulated in the MOP.==
 
## Section 06 Back-out Procedures ✅

- No comment
 
## Section 07 MOP Approval ✅

- No comment
 
## Section 08 Sign-off/Completion ✅

- No comment
 
## Section 09 Completion Comments ✅

- No comment   
    
────────────────────────────────────────────────────────────────────────────────────────────────────
 
# STACK Crane Use Plan Checklist & HITT Mobile Crane Lift Plan Checklist - STACK OPS EHS Review
 ![Exported image](Files/Exported%20image%2020260127152213-0.png)  

==There needs to be some plan articulated for how we're going to re-direct/detour the normal traffic flow (behind our fence line). The crane company probably wouldn't have the applicable data from us yet to formulate that.==  
- [ ] ==Is this something we can callout in the MOP?==