---
type: daily-note
Date: 2024-11-12
PARA: Archives
Site: "[[02-Work/02 - Work Areas/NVA01A/NVA01A|NVA01A]]"
---
NVA01A - UPS40A1 _EHS Review_  
─────────────────────────────────────────────────────────────────────────────────────────
 
## Section 01 MOP Information ✅

- No comment
 
## Section 02 Supporting Documentation ✅

- No comment
 
## Section 03 Risk & Safety Requirements ✅

- No comment
 
## Section 04 Pre-Maintenance Brief ✅

- No Comment
 
## Section 5 Detailed Procedure ✅

- **LOTO applied**
    - ==67.1 -SWB-UPS400A1 OPEN all three PDU Output Breakers.==
    - ==70.2 (STACK and Vendor) - UPS400A1 Input Feeder Breaker==
- **LOTO removed**
    - ==75 - At SWB-M2 remove LOTO from UPS4001A Input Feeder Breaker==
    - ==86 - At SWB-UPS400A1 remove LOTO from PDU400A1-1, A1-2, and A1-3 Output Breakers.==
- **Verification of Absence of Energy**
    - 69-70.4
 
Remove key, as in 'kirk key'? If so, please add 'kirk' in front of key so as not to get confused for a LOTO lock key.
 ![Exported image](Files/Exported%20image%2020260127152239-0.png)  

## Section 06 Back-out Procedures ✅

- No comment
 
## Section 07 MOP Approval ✅

- No comment
 
## Section 08 Sign-off/Completion ✅

- No comment
 
## Section 09 Completion Comments ✅

- No comment   
    
─────────────────────────────────────────────────────────────────────────────────────────