---
type: daily-note
Date: 2024-11-13
PARA: Archives
---
Case #127852 EHS Review  
─────────────────────────────────────────────────────────────────────────────────────────
 
## Section 01 MOP Information ✅

- LOR = Low
 
## Section 02 Supporting Documentation ⭕

- Add link for LOTO AP - [STACK AMER-AP-Safety-High Risk Activities-Lockout Tagout Policy.docx](https://stackinfrastructure.sharepoint.com/:w:/g/ERlaH0EaJptNiC8V0NhXqfkBsj0uk6kebaGuTFgZ_HUOWw?e=h5US5Z)
    
## Section 03 Risk & Safety Requirements ✅

- Equipment ID: RPP Feeder Breaker (480V)
- Equipment ID: RPP Branch Panel (480V)
 
## Section 04 Pre-Maintenance Brief ✅

- No Comment
 
## Section 5 Detailed Procedure ✅

- **LOTO applied (2)**
    
    - Step 4.1 - **APPLY** _LOTO on RPP P3-150-02-03B.2 19/21/23 branch circuit breaker_
    - Step19.3 - _At the direction of the MOP Manager, Stack COT_ **apply** _RED equipment LOTO_
        - ![Exported image](Files/Exported%20image%2020260127152259-0.png)
    
    -   
        
- **LOTO removed (2)**
    - Step 7 - _Once inspection and connection troubleshooting are done,_ **REMOVE** _LOTO_
    - Step 35 - _At MOP Manager’s instruction, COT in Gallery 2156 REMOVE LOTO from RPP P3-150-02-03B circuit breaker at CDP-P3-150-02._
- **Verification of Absence of Energy**
    - Step 5
    - Step 9
    - Step 25
    - Step 37
      
    
      

## Section 06 Back-out Procedures ✅

- No comment
 
## Section 07 MOP Approval ✅

- No comment
 
## Section 08 Sign-off/Completion ✅

- No comment
 
## Section 09 Completion Comments ✅

- No comment   
    
─────────────────────────────────────────────────────────────────────────────────────────