---
type: daily-note
Date: 2024-11-18
PARA: Archives
---
EHS Review  
─────────────────────────────────────────────────────────────────────────────────────────
 
## Section 01 MOP Information

- LOR = Medium
- No comment
 
## Section 02 Supporting Documentation

- No comment
   

## Section 03 Risk & Safety Requirements

- Equipment ID: UPS400R (11.7 cal/cm2)
- Equipment ID: UPS400R FB (2.9 cal/cm2)
 
## Section 04 Pre-Maintenance Brief

- No Comment
 
## Section 5 Detailed Procedure

- **Isolation**
- **Restore** - **LOTO applied (2)**
    - Step 71.1 - Apply LOTO to PDU Output Breakers 500B1-1, 500B1-2, and 500B1-3.
    - Step 74.2 - Apply LOTO to UPS400B1 Input Feeder Breaker. (Vendor must apply their LOTO as well)
- **LOTO removed (2)**
    - Step 81 - At SWB-M3 remove LOTO from UPS500B1 Input Feeder Breaker.
    - Step 92 - At SWB-UPS500B1 remove LOTO from PDU500B1-1, B1-2, and B1-3 Output Breakers.
- **Verification of Absence of Energy**
    - Step 75
   

## Section 06 Back-out Procedures

- No comment
 
## Section 07 MOP Approval

- No comment
 
## Section 08 Sign-off/Completion

- No comment
 
## Section 09 Completion Comments

- No comment   
    
─────────────────────────────────────────────────────────────────────────────────────────