---
type: daily-note
Date: 2024-11-18
PARA: Archives
---
EHS Review  
─────────────────────────────────────────────────────────────────────────────────────────
 
## Section 01 MOP Information ✅

- LOR = Medium
- No comment
 
## Section 02 Supporting Documentation ✅

- No comment
   

## Section 03 Risk & Safety Requirements ✅

- Equipment ID: UPS500R (10.8 cal/cm2)
- Equipment ID: UPS500R FB (2.9 cal/cm2)
 
## Section 04 Pre-Maintenance Brief ✅

- No Comment
 
## Section 05 Detailed Procedure ✅

- **"Action"**
- **"Restore"** - **LOTO applied (2)**
    - Step 72.1 - Apply LOTO to PDU **Output Breakers 500B2-1**, **500B2-2**, and **500B2-3**
    - 75.2 - Apply LOTO to **UPS500B2 Input Feeder Breaker**
      
    
- **LOTO removed (2)**
    - Step 82 - At SWB-M1 **remove LOTO from UPS500R Input Feeder Breaker**.
    - Step 93
      
    
- **Verification of Absence of Energy**
    - Step 76 - Absence of energy is verified by the tripping of all four battery breakers isolating DC voltage and racking out UPS400B2 input feeder breaker isolating AC voltage.
      
    
       
## Section 05 Back-out Procedures

- No comment
 
## Section 06 MOP Approval

- No comment
 
## Section 07 Sign-off/Completion

- No comment
 
## Section 08 Completion Comments

- No comment   
    
─────────────────────────────────────────────────────────────────────────────────────────