---
type: daily-note
Date: 2025-02-18
PARA: Archives
Site: "[[02-Work/02 - Work Areas/NVA01A/NVA01A|NVA01A]]"
---
EHS Review  
─────────────────────────────────────────────────────────────────────────────────────────
 
## Section 01 MOP Information ✅

- LOR = Low
- No comment
 
## Section 02 Supporting Documentation ✅

- No comment
- ![Exported image](Files/Exported%20image%2020260127104734-0.png)
   

## Section 03 Risk & Safety Requirements

- ![Exported image](Files/Exported%20image%2020260127104735-1.png)
 
## Section 04 Pre-Maintenance Brief

- No Comment
 
## Section 5 Detailed Procedure

- **ACTION (1-23)**
    - **LOTO Applied (6)**
        - Step 12.2 (Apply LOTO to Secondary Source disconnect)
        - Step 13.2 (Place LOTO on Primary Source disconnect)
        - Step 15.2 (Place LOTO on breaker for Ckt 13, 15, 17 in breaker panel DP-A8B)
        - Step 17.2 (Place LOTO on breaker for Ckt 13, 15, 17 in breaker panel DP-A8A)
        - Step 19.2 (Place LOTO on valve CHWS-227)
        - Step 21.2 (Place LOTO on valve CHWS-315)
    - **LOTO Removed (x)** - **RESTORE (Steps 24-47)**
    - **LOTO Removed (6)**
        - Step 25.1
        - Step 26.1
        - Step 27.1
        - Step 28.1
        - Step 29.1
        - Step 31.1
      
    
- **Verification of Absence of Energy**
    - Step 23 - Absence of energy is **verified** by opening Ckt 13, 15, 17 in DP-A8B and Ckt 13, 15, 17 in DP-A8A isolating AC voltage, and closing valves CHWS-227 and CHWR-315 isolating hydraulic energy.
      
    
       
## Section 06 Back-out Procedures

- No comment
 
## Section 07 MOP Approval

- No comment
 
## Section 08 Sign-off/Completion

- No comment
 
## Section 09 Completion Comments

- No comment   
    
─────────────────────────────────────────────────────────────────────────────────────────