---
type: daily-note
Date: 2025-02-18
PARA: Archives
Site: "[[02-Work/02 - Work Areas/NVA01A/NVA01A|NVA01A]]"
---
EHS Review  
─────────────────────────────────────────────────────────────────────────────────────────
 
## Section 01 MOP Information ✅

- LOR = Low
- No comment
 
## Section 02 Supporting Documentation ✅

- No comment
- ![Exported image](Files/Exported%20image%2020260127104740-0.png)
   

## Section 03 Risk & Safety Requirements

- ![Exported image](Files/Exported%20image%2020260127104749-1.png)
 
## Section 04 Pre-Maintenance Brief

- No Comment
 
## Section 5 Detailed Procedure

- **ACTION (1-23)**
    - **LOTO Applied (6)**
        - Step 12.2 (Place loto on Secondary Source disconnect)
        - Step 13.2 (Place loto on Primary Source disconnect)
        - Step 15.2 (Place loto on breaker for Ckt 14, 16, 18 in Panel DP-A8A)
        - Step 17.2 (Place loto on breaker for Ckt 14, 16, 18 in Panel DP-A8B)
        - Step 19.2 (Place LOTO on valve CHWS-229)
        - Step 21.2 (Place LOTO on valve CHWS-316) - **RESTORE (Steps 24-47)**
    - **LOTO Removed (6)**
        - Step 25 - Remove loto on valve CHWR-316
        - Step 26 - Remove loto on valve CHWS-229
        - Step 27 - On DP-A8B, remove loto from breaker for Ckt 14, 16, 18
        - Step 28 - On DP-A8A, remove loto from breaker for Ckt 14, 16, 18
        - Step 29 - Remove loto from Primary Source Disconnect
        - Step 31 - Remove loto from Secondary Source Disconnect
      
    
- **Verification of Absence of Energy**
    - Step 22 - Absence of energy is verified by opening Ckt 14, 16, 18 in DP-A8A and CKt 14, 16, 18 in DP-A8B isolating AC voltage, and closing valves CHWS-229 and CHWR-316 isolating hydraulic energy.
    
## Section 06 Back-out Procedures

- No comment
 
## Section 07 MOP Approval

- No comment
 
## Section 08 Sign-off/Completion

- No comment
 
## Section 09 Completion Comments

- No comment   
    
─────────────────────────────────────────────────────────────────────────────────────────