---
type: daily-note
Date: 2025-02-18
PARA: Archives
Site: "[[02-Work/02 - Work Areas/NVA01A/NVA01A|NVA01A]]"
---
EHS Review  
─────────────────────────────────────────────────────────────────────────────────────────
 
## Section 01 MOP Information ✅

- LOR = Low
- No comment
 
## Section 02 Supporting Documentation ✅

- No comment
- ![Exported image](Files/Exported%20image%2020260127104717-0.png)
   

## Section 03 Risk & Safety Requirements

- ![Exported image](Files/Exported%20image%2020260127104718-1.png)
 
## Section 04 Pre-Maintenance Brief

- No Comment
 
## Section 5 Detailed Procedure

- **ACTION (1-23)**
    - **LOTO Applied (x)**
        - Step 12.2 (==Place LOTO on Secondary Source disconnec==t)
        - Step 13.2 (==Place LOTO on Primary Source disconnect==)
        - Step 15.2 (==Place LOTO on breaker for Ckt 8, 10, 12 in DP-A8A==)
        - Step 17.2 (==Place LOTO on breaker for Ckt 8, 10, 12 in DP-A8B==)
        - Step 19.2 (==Close valve CHWS-219==)
        - Step 21.2 (==Place LOTO on valve CHWR-309==)
- **RESTORE (Steps 24-47)**
    - **LOTO Removed (x)**
        - Step 25 ==(Remove LOTO on valve CHWR-309==)
        - Step 26 (==Remove LOTO on valve CHWS-219==)
        - Step 27 ==(Remove LOTO from breaker for Ckt 8, 10, 12 in DP-A8B==)
        - Step 28 (==Remove LOTO from breaker for Ckt 8, 10, 12 in DP-A8A==)
        - Step 29 (==Remove LOTO from Primary Source Disconnect==)
        - Step 31 (==Remove LOTO from Secondary Source Disconnect==)
      
    
- **Verification of Absence of Energy**
    - Step 22 - Absence of energy is **verified** by opening Ckt 8, 10, 12 in DP-A8A and CKt 8, 10, 12 in DP-A8B isolating AC voltage, and closing valves CHWS-219 and CHWR-309 isolating hydraulic energy.
      
    
    
## Section 06 Back-out Procedures

- No comment
 
## Section 07 MOP Approval

- No comment
 
## Section 08 Sign-off/Completion

- No comment
 
## Section 09 Completion Comments

- No comment   
    
─────────────────────────────────────────────────────────────────────────────────────────