---
type: daily-note
Date: 2025-02-18
PARA: Archives
Site: "[[02-Work/02 - Work Areas/NVA01A/NVA01A|NVA01A]]"
---
EHS Review  
─────────────────────────────────────────────────────────────────────────────────────────
 
## Section 01 MOP Information ✅

- LOR = Low
- No comment
 
## Section 02 Supporting Documentation ✅

- No comment
- ![Exported image](Files/Exported%20image%2020260127104751-0.png)
   

## Section 03 Risk & Safety Requirements

- ![Exported image](Files/Exported%20image%2020260127104752-1.png)
 
## Section 04 Pre-Maintenance Brief

- No Comment
 
## Section 5 Detailed Procedure

- **ACTION (1-17)**
    - **LOTO Applied (4)**
        - Step 9.2 - Place LOTO on breaker for Ckt 19, 21, 23 on DP-MA)
        - Step 11.2 - Place LOTO on breaker for Ckt 31, 33, 35 on DP-MB)
        - Step 13.2 - Place LOTO on valve CHWS-60
        - Step 15.2 - Place LOTO on valve CHWR-25 - **RESTORE (Steps 18-42)**
    - **LOTO Removed (4)**
        - Step 19 - CHWR-25
        - Step 20 - CHWR-60
        - Step 21 - DP-MB
        - Step 22 - DP-MA
      
    
- **Verification of Absence of Energy**
    - Step 16 - Absence of energy is verified by opening Ckt 19, 21, 23 in DP-MA and Ckt 31, 33, 35 in DP-MB isolating AC voltage, and closing valves CHWS-60 and CHWR-25 isolating hydraulic energy.
    
## Section 06 Back-out Procedures

- No comment
 
## Section 07 MOP Approval

- No comment
 
## Section 08 Sign-off/Completion

- No comment
 
## Section 09 Completion Comments

- No comment   
    
─────────────────────────────────────────────────────────────────────────────────────────