---
type: cab-procedure-review
PARA: Areas
Procedure ID: "181070"
Procedure Title: P6-240 UPS Isolation and Restoration
Site: "[[02-Work/02 - Work Areas/NVA06A-B/NVA06A|NVA06A]]"
Document Category: MOP + JSA
Review Type: Medium
CAB Meeting Date:
CAB Decision:
Procedure Owner:
---

## Preliminary Finding — Major Revision Required

I compared **JSA – UPS Maintenance Bypass** with the **NVA06A UPS P6-240 Isolation and Restoration MOP**. The JSA is not presently aligned with the procedure: its task rows reference **UPS-P1-130**, SKRU interlocks, MBB/UIB maintenance-bypass switching, Li-ion Tamer testing, EPO/EMB operations, and fire-riser restoration. The MOP instead covers **UPS-P6-240-02 static-bypass transfer, MOB/MIB isolation and LOTO, vendor control-power-supply remediation, and restoration**.

The recommended task section below follows the MOP’s physical sequence: static-bypass transfer and isolation, vendor LOTO and absence-of-voltage testing, restoration of the MOB/MIB and battery breakers, return to inverter, and final physical checks.

|Step/Task|Hazard|Controls|PPE|
|---|---|---|---|
|1. Perform local pre-work verification at UPS-P6-240-01/-02, battery cabinets, STSDP, UODP, and P6-240 STSs|Proximity to energized electrical equipment; inadvertent contact; arc flash or shock if compartments are opened; slips/trips; incorrect equipment or breaker-state identification|Qualified personnel only. Positively identify equipment against labels, the approved one-line, and the MOP. Perform closed-door HMI or indicator checks unless opening a compartment is specifically required. Maintain approach boundaries and clear access. Verify battery isolation breakers 0–2 are open and all STS/source breaker states match the MOP. Stop and escalate any discrepancy.|Safety glasses; safety footwear; hearing protection as needed. Arc-rated/electrical PPE if an energized compartment must be opened or the equipment label requires it.|
|2. Transfer UPS-P6-240-01 and UPS-P6-240-02 to static bypass using the HMI|Arc flash or shock exposure; incorrect HMI command; unintended load transfer; critical-load interruption; abnormal UPS condition|Don the MOP-listed PPE before starting. Verify alarm status, inverter status, battery voltage, load, and input/output readings. Use deliberate controller/operator command-and-acknowledgment. Follow the HMI sequence exactly. Verify both UPS modules indicate static bypass. Stop on any failed verification, unexpected alarm, or abnormal indication.|8 cal/cm² arc-rated clothing; 8 cal/cm² arc-rated face shield with wraparound protection and balaclava; Class 0 rubber gloves with leather protectors; hard hat; safety glasses or goggles; hearing protection; leather work shoes.|
|3. Record MSB currents; open MSB-P6-240-02-MOB and MIB; apply Operations LOTO|Arc flash; electrical shock; spring-charged breaker mechanism; pinch points; line-of-fire exposure; wrong-breaker operation; unexpected energization; critical-load interruption|Authorized qualified electrical personnel only. Verify breaker identity and expected load before operation. Use the AMS/arc-reduction function or remote operation where installed and applicable. Stand to the side and outside the line of fire. Record required current readings. Open MOB and then MIB in the MOP-prescribed order. Apply LOTO to both isolation points and document lock identifiers in the LOTO log. Verify UPS-P6-240-01 remains energized and UPS-P6-240-02 is isolated. Treat UPS-P6-240-02 as energized until absence of voltage is verified.|MOP-listed 8 cal/cm² arc-flash ensemble; Class 0 rubber gloves with leather protectors; hard hat; safety glasses or goggles; hearing protection; leather work shoes.|
|4. Vendor applies personal LOTO and performs Live-Dead-Live verification at UPS-P6-240-02|Electrical shock; arc flash; backfeed or alternate source; stored DC/capacitor energy; incorrect test points; improperly rated or failed test instrument|Each exposed qualified worker applies a personal lock/tag in accordance with the site LOTO program. Verify all isolation points against the one-line. Use a properly rated, calibrated meter. Prove the meter on a known energized source before testing, test all applicable conductors and phase-to-ground/DC points, and re-prove the meter afterward. Observe manufacturer-required stored-energy discharge time. Do not release the equipment for work until absence of voltage is documented.|Arc-rated and electrical PPE required by the equipment label and test method, including voltage-rated gloves with leather protectors, eye/face protection, hard hat, hearing protection, and leather work shoes.|
|5. **Note: Assumed scope — verify.** Vendor troubleshoots and remediates the control power supply associated with the affected battery cabinet|Residual electrical or stored DC energy; unexpected energization; battery fault or heat release; cuts/punctures; pinch points; dropped tools or foreign material inside equipment|Require a vendor task-specific JSA and work instruction describing cabinet access, testing, component removal, and installation. Maintain LOTO throughout the work. Test before touch. Secure or discharge stored energy in accordance with the manufacturer’s instructions. Use insulated tools where applicable. Restrict access to the work area. Prohibit energized diagnostic work unless separately assessed, authorized, and controlled. Stop work for abnormal heat, odor, smoke, swelling, arcing, or unexpected alarms.|Safety glasses; task-appropriate gloves; safety footwear. Arc-rated/electrical PPE as required by the equipment label and vendor work method.|
|6. Conduct post-vendor walkdown, tool accountability, vendor LOTO removal, and formal handback|Personnel or tools remaining in the work area; unsecured doors or covers; residual alarms; damaged conductors/components; premature energization|Conduct a formal vendor handback. Verify the work is complete and equipment is stable. Account for tools, parts, jumpers, test leads, and debris. Confirm covers, barriers, and cabinet doors are correctly installed and secured. Verify all personnel are clear. Each vendor removes only their own lock/tag. Operations’ isolation remains in place until restoration is authorized.|Safety glasses; gloves as needed; safety footwear. Arc-rated/electrical PPE if interaction with exposed energized parts is required.|
|7. Verify battery isolation breakers remain open; remove Operations LOTO; charge and close MOB and MIB|Arc flash; electrical shock; spring-charged mechanism; line-of-fire exposure; incorrect sequence; unexpected UPS energization; critical-load interruption|Don the MOP-listed PPE. Verify the three UPS-P6-240-02 battery isolation breakers remain open. Verify the equipment is ready for restoration and all personnel are clear. Remove Operations LOTO only after formal handback. Charge and close MOB, then MIB, in the specified sequence. Use two-person verification, remain outside the line of fire, and stop on any abnormal alarm, indication, sound, or equipment response.|MOP-listed 8 cal/cm² arc-flash ensemble; Class 0 rubber gloves with leather protectors; hard hat; safety glasses or goggles; hearing protection; leather work shoes.|
|8. Close battery-string communication breakers and battery isolation breakers 2, 1, and 0|Stored DC battery energy; arc flash or shock; battery fault; heat release; pinch points; incorrect cabinet or breaker sequence; unexpected UPS response|Positively identify UPS-P6-240-02 and the applicable battery cabinets. Verify no abnormal alarm or visible damage. Close the CPCB1 communication breakers first. Close isolation breakers individually in the prescribed 2–1–0 order. Maintain line-of-fire positioning and monitor the HMI, alarms, and cabinet indication after each operation. Verify all three indicator lights turn green. Stop immediately for any abnormal response.|MOP-listed 8 cal/cm² arc-flash ensemble; Class 0 rubber gloves with leather protectors; hard hat; safety glasses or goggles; hearing protection; leather work shoes.|
|9. Transfer UPS-P6-240-02 from static bypass to inverter and verify both UPS modules|Incorrect HMI command; closing while out of synchronization; unintended load transfer; arc flash or shock; UPS alarm or failed transfer; critical-load interruption|Verify both UPS modules are alarm-free, on static bypass, and have acceptable battery voltage and load readings. Verify UPS-P6-240-02 indicates synchronization before initiating transfer. Follow the HMI sequence exactly. Use controller/operator confirmation. Verify inverter status and input/output voltage, amperage, and load after transfer. Stop and escalate any failed verification or unexpected condition.|MOP-listed 8 cal/cm² arc-flash ensemble; Class 0 rubber gloves with leather protectors; hard hat; safety glasses or goggles; hearing protection; leather work shoes until the MOP authorizes doffing.|
|10. Perform final local equipment-state verification and physical cleanup|Proximity to energized equipment; slips/trips; cuts; tools or foreign material left near energized equipment; unsecured panels; missed abnormal indication|Verify STSDP, UODP, and STS states using closed-door indicators where possible. Maintain approach boundaries. Account for all tools and materials. Remove debris and temporary materials. Confirm equipment doors and covers are secured and electrical working clearances remain unobstructed. Stop and escalate any state that does not match the MOP.|Safety glasses; gloves; safety footwear; hearing protection as needed.|

**Rationale:** Because the vendor remediation is described only as troubleshooting and repairing a control power supply, it was conservatively treated as de-energized electrical maintenance involving residual stored energy and battery-system exposure.

## Gap Analysis and Recommendations

- ✅ **Complete/Aligned:** The JSA generally recognizes static-bypass HMI operation, MSB breaker switching, vendor handoff/walkdown, battery-breaker restoration, transfer back to inverter, and physical cleanup.
    
- ⚠️ **Critical equipment mismatch:** The JSA identifies UPS-P1-130 and MSB-P1-130 equipment, while the procedure is for UPS-P6-240-01/-02 and MSB-P6-240-02-MOB/MIB. The existing JSA should not be used for this MOP until every equipment identifier and task is corrected.
    
- ⚠️ **Wrong operating method:** The JSA describes SKRU/key interlocks, MBB/UIB operation, and placing the lineup in maintenance bypass. None of those operations appears in the P6-240 MOP, which uses static bypass followed by direct MOB/MIB isolation of UPS-P6-240-02.
    
- ⚠️ **Irrelevant JSA content:** Li-ion Tamer testing, REI FA coordination, FACP reset, EPO/EMB operation, and restoration of the Fire Riser PA 1-9 valve are not included in the MOP. Remove these rows unless they are supported by a separate concurrent procedure.
    
- ⚠️ **Missing isolation detail:** The JSA lacks a dedicated task covering opening and applying LOTO to both the P6-240-02 MOB and MIB, confirming the unaffected UPS remains energized, and maintaining Operations LOTO through vendor work.
    
- ⚠️ **Missing Live-Dead-Live controls:** The MOP requires vendor personal LOTO and Live-Dead-Live testing, but the JSA does not identify meter rating, calibration, known-source verification before and after testing, applicable test points, stored-energy discharge, or tester PPE.
    
- ⚠️ **Breaker controls are too generic:** The JSA’s “Opening/Closing breakers on MSB” row identifies only arc flash and states “wear arc flash gear” and “utilize AMS.” Add shock, spring-charged mechanical energy, pinch points, line of fire, wrong-breaker selection, switching sequence, LOTO, load verification, two-person confirmation, and stop-work criteria.
    
- ⚠️ **Vendor work is undefined:** The MOP does not describe how the control power supply will be accessed, tested, removed, or repaired. A vendor-specific JSA/work instruction is needed before equipment handoff.
    
- ⚠️ **PPE and qualification gap:** The JSA header says only “Arc flash gear” and “S1 Qualified.” It should identify the exact MOP-listed 8 cal/cm² ensemble and distinguish personnel authorized for switching/LOTO from personnel qualified to perform absence-of-voltage testing.
    
- ⚠️ **Procedure sequencing concern:** MOP step 25 states UPS-P6-240-02 has been successfully de-energized, but Live-Dead-Live verification does not occur until step 29. Step 25 should state that the equipment is **isolated and pending absence-of-voltage verification**, with the equipment treated as energized until step 29 is complete.
    
- ⚠️ **Battery-cabinet inconsistency:** The MOP overview references “Batt Cab 3,” while the energy table and detailed steps identify only battery cabinets 0, 1, and 2.
    
- ⚠️ **Step 44 ambiguity:** The instruction says to close CPCB1 breakers for UPS-P6-240-02, but the sign-off table contains columns for both UPS-P6-240-01 and UPS-P6-240-02. The intended equipment must be unambiguous before execution.
    
- 💡 **Recommendation:** Replace the existing task rows with the P6-240-specific sequence above, update the activity title and equipment identifiers, remove unrelated fire-riser/EPO/SKRU content, attach or reference the vendor task-specific analysis, and complete a new approval and worker review before work begins.
    

### Clarification Required Before Final Alignment

1. Was this JSA intended for **UPS-P6-240**, or was a **P1-130 maintenance-bypass JSA** attached by mistake?
    
2. Does “**Batt Cab 3**” mean the third cabinet, numbered **Battery Cabinet 2**, or is a fourth cabinet missing from the MOP’s energy table and detailed steps?
    
3. Should MOP step 44 operate **only the UPS-P6-240-02 CPCB1 breakers**, and should step 25 be revised to “isolated pending Live-Dead-Live verification”?
    

**Disclaimer:** This JSA Aid provides general guidance based on the provided information and a standard hazard–control reference. It does not replace competent supervision, required permits, site-specific procedures, or regulatory requirements.